 ! The following Location and Design Day data are produced as possible from the indicated data source.
 ! Wind Speeds follow the indicated design conditions rather than traditional values (6.7 m/s heating, 3.35 m/s cooling)
 ! No special attempts at re-creating or determining missing data parts (e.g. Wind speed or direction)
 ! are done.  Therefore, you should look at the data and fill in any incorrect values as you desire.
 
 ! SizingPeriod:DesignDay and other objects are formatted to meet criteria of EnergyPlus V7.1 and later
 
 ! Some users have indicated that they would like the actual day of week from the weather file to be
 ! used as the start day of week for a RunPeriod even though this is relatively meaningless for
 ! TMY data files as future months will not use their start days of week (simulations need to show
 ! continuity in day of week presentation).
 
 ! In an effort to accomodate, the following initial month days are included:
 ! Note JAN 1, 2017 is a Sunday
 ! Note FEB 1, 2017 is a Wednesday
 ! Note MAR 1, 2007 is a Thursday
 ! Note APR 1, 2011 is a Friday
 ! Note MAY 1, 2008 is a Thursday
 ! Note JUN 1, 2013 is a Saturday
 ! Note JUL 1, 1998 is a Wednesday
 ! Note AUG 1, 2009 is a Saturday
 ! Note SEP 1, 2013 is a Sunday
 ! Note OCT 1, 2010 is a Friday
 ! Note NOV 1, 2003 is a Saturday
 ! Note DEC 1, 2011 is a Thursday
 
 ! Since the RunPeriod object changes in V9.0, the following are RunPeriod objects in comments:
 ! Version before EnergyPlus release V9.0
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !Sunday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes;            !- Use Weather File Snow Indicators
 
 ! Version EnergyPlus release V9.0+
 !RunPeriod,
 !Weather Data,    !- Name
 !  1,             !- Begin Month
 !  1,             !- Begin Day of Month
 !   ,             !- Begin Year
 !  12,            !- End Month
 !  31,            !- End Day of Month
 !   ,             !- End Year
 !Sunday,      !- Day of Week for Start Day
 !  No,            !- Use Weather File Holidays and Special Days
 !  No,            !- Use Weather File Daylight Saving Period
 ! Yes,            !- Apply Weekend Holiday Rule
 ! Yes,            !- Use Weather File Rain Indicators
 ! Yes,            !- Use Weather File Snow Indicators
 ! ;               !- Treat Weather as Actual
 
 Site:Location,
  Corner Brook_NL_CAN Design_Conditions,     !- Location Name
      48.93,     !- Latitude {N+ S-}
     -57.92,     !- Longitude {W- E+}
      -4.00,     !- Time Zone Relative to GMT {GMT+/-}
     151.80;     !- Elevation {m}
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! No rainfall on source file
 ! Objects provided, but commented out, for user convenience.
 ! Site:Precipitation,  
 !   ScheduleAndDesignLevel,  !- Precipitation Model Type
 !   ,  !- Design Level for Total Annual Precipitation
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Average Total Annual Precipitation
 
 ! RoofIrrigation,  
 !   Schedule,  !- Irridation Model Type
 !   Rainfall Data from User,    !- Precipitation Rates Schedule Name
 !   ;  !- Irrigation Maximum Saturation Threshold (default used)
 
 ! Schedule:File, 
 !   Rainfall Data from User,  !- Name
 !   ,                       !- Schedule Type Limits Name
 !   CAN_NL_Corner.Brook.719730_CWEC2020.rain,    !- File Name
 !   1,                       !- Column Number
 !   1,                       !- Rows to Skip at Top
 !   8760;    !- Number of Hours of Data
 
 !  WMO=719730 Time Zone= GMT-4.00 Code=NAF: (GMT-03:30 North America / Newfoundland)
 !  Data Source="2021 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   2nd Sunday in March,    !- StartDate
   1st Sunday in November;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Corner Brook_NL_CAN Extreme Annual Wind Speeds, 1%=9.1m/s, 2.5%=7.9m/s, 5%=7.0m/s
 ! Corner Brook_NL_CAN Extreme Annual Temperatures, Max Drybulb=29.7C Min Drybulb=3.3C
  
 ! Corner Brook_NL_CAN ASHRAE Climate Zone=6A
  
 ! Corner Brook_NL_CAN Annual Heating Design Conditions Wind Speed=2.9m/s Wind Dir=130
 ! Coldest Month=FEB
 ! Corner Brook_NL_CAN Annual Heating 99.6%, MaxDB=-17.5C
 SizingPeriod:DesignDay,
  Corner Brook Ann Htg 99.6% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -17.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -17.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook_NL_CAN Annual Heating 99%, MaxDB=-15.4C
 SizingPeriod:DesignDay,
  Corner Brook Ann Htg 99% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -15.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -15.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook_NL_CAN Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-20.5C
 SizingPeriod:DesignDay,
  Corner Brook Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -16.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -20.5,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook_NL_CAN Annual Humidification 99% Design Conditions DP=>MCDB, DP=-18.2C
 SizingPeriod:DesignDay,
  Corner Brook Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -14.5,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
      -18.2,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook_NL_CAN Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=10.5m/s
 SizingPeriod:DesignDay,
  Corner Brook Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -5.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -5.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
       10.5,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook_NL_CAN Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=9.4m/s
 SizingPeriod:DesignDay,
  Corner Brook Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -6.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -6.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        9.4,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        130,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Corner Brook Annual Cooling Design Conditions Wind Speed=4.3m/s Wind Dir=220
 ! Hottest Month=JUL
 ! Corner Brook_NL_CAN Annual Cooling (DB=>MWB) .4%, MaxDB=26.2C MWB=18.6C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (DB=>MWB) 1%, MaxDB=24.7C MWB=17.9C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 1% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.7,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (DB=>MWB) 2%, MaxDB=23.2C MWB=17.2C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 2% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.2,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (WB=>MDB) .4%, MDB=24.1C WB=20.5C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg .4% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.1,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (WB=>MDB) 1%, MDB=22.7C WB=19.4C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 1% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (WB=>MDB) 2%, MDB=21.7C WB=18.4C
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 2% Condns WB=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (DP=>MDB) .4%, MDB=22.7C DP=19.1C HR=0.0141
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg .4% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.7,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       19.1,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (DP=>MDB) 1%, MDB=21.6C DP=18.0C HR=0.0132
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 1% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.6,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       18.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (DP=>MDB) 2%, MDB=20.6C DP=17.0C HR=0.0124
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 2% Condns DP=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       17.0,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (Enthalpy=>MDB) .4%, MDB=24.1C Enthalpy=59700.0J/kg
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg .4% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.1,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    59700.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (Enthalpy=>MDB) 1%, MDB=22.8C Enthalpy=56000.0J/kg
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 1% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.8,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    56000.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN Annual Cooling (Enthalpy=>MDB) 2%, MDB=21.7C Enthalpy=52800.0J/kg
 SizingPeriod:DesignDay,
  Corner Brook Ann Clg 2% Condns Enth=>MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.7,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
   Enthalpy,      !- Humidity Condition Type
           ,      !- Wetbulb or Dewpoint at Maximum Dry-Bulb
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    52800.0,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        4.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! ======================= Monthly Design Conditions SizingPeriod:DesignDay ======================
 ! The following monthly design conditions are reproduced from the climate data shown above.
 ! Each 12 months are shown for: 2% Drybulb, 2% Wetbulb, 5% Drybulb, .4% Drybulb, .4% Wetbulb
 !
 ! Corner Brook_NL_CAN January (DB=>MCWB) .4%, MaxDB=10.8C MWB=9.4C taub=0.296 taud=2.276
 SizingPeriod:DesignDay,
  Corner Brook January .4% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN February (DB=>MCWB) .4%, MaxDB=9.7C MWB=7.6C taub=0.327 taud=2.169
 SizingPeriod:DesignDay,
  Corner Brook February .4% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.7,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.169;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN March (DB=>MCWB) .4%, MaxDB=9.9C MWB=6.6C taub=0.328 taud=2.304
 SizingPeriod:DesignDay,
  Corner Brook March .4% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.9,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.304;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN April (DB=>MCWB) .4%, MaxDB=15.3C MWB=10.6C taub=0.364 taud=2.320
 SizingPeriod:DesignDay,
  Corner Brook April .4% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       15.3,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       10.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.320;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN May (DB=>MCWB) .4%, MaxDB=22.5C MWB=13.8C taub=0.368 taud=2.396
 SizingPeriod:DesignDay,
  Corner Brook May .4% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.368,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.396;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN June (DB=>MCWB) .4%, MaxDB=26.4C MWB=17.0C taub=0.373 taud=2.402
 SizingPeriod:DesignDay,
  Corner Brook June .4% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.4,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN July (DB=>MCWB) .4%, MaxDB=28.6C MWB=19.9C taub=0.410 taud=2.338
 SizingPeriod:DesignDay,
  Corner Brook July .4% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       28.6,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN August (DB=>MCWB) .4%, MaxDB=27.9C MWB=20.1C taub=0.391 taud=2.385
 SizingPeriod:DesignDay,
  Corner Brook August .4% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.9,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.391,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.385;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN September (DB=>MCWB) .4%, MaxDB=24.9C MWB=19.1C taub=0.364 taud=2.457
 SizingPeriod:DesignDay,
  Corner Brook September .4% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.9,      !- Maximum Dry-Bulb Temperature {C}
        8.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       19.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.457;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN October (DB=>MCWB) .4%, MaxDB=19.8C MWB=15.7C taub=0.334 taud=2.498
 SizingPeriod:DesignDay,
  Corner Brook October .4% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.8,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.498;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN November (DB=>MCWB) .4%, MaxDB=16.5C MWB=14.4C taub=0.312 taud=2.459
 SizingPeriod:DesignDay,
  Corner Brook November .4% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.5,      !- Maximum Dry-Bulb Temperature {C}
        6.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.459;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN December (DB=>MCWB) .4%, MaxDB=10.7C MWB=9.0C taub=0.303 taud=2.291
 SizingPeriod:DesignDay,
  Corner Brook December .4% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.7,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.291;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN January (DB=>MCWB) 2%, MaxDB=6.4C MWB=5.5C taub=0.296 taud=2.276
 SizingPeriod:DesignDay,
  Corner Brook January 2% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN February (DB=>MCWB) 2%, MaxDB=5.6C MWB=4.4C taub=0.327 taud=2.169
 SizingPeriod:DesignDay,
  Corner Brook February 2% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.6,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.169;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN March (DB=>MCWB) 2%, MaxDB=7.3C MWB=4.8C taub=0.328 taud=2.304
 SizingPeriod:DesignDay,
  Corner Brook March 2% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.3,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.304;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN April (DB=>MCWB) 2%, MaxDB=12.2C MWB=8.2C taub=0.364 taud=2.320
 SizingPeriod:DesignDay,
  Corner Brook April 2% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       12.2,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.320;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN May (DB=>MCWB) 2%, MaxDB=19.5C MWB=12.6C taub=0.368 taud=2.396
 SizingPeriod:DesignDay,
  Corner Brook May 2% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       19.5,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.368,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.396;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN June (DB=>MCWB) 2%, MaxDB=23.9C MWB=16.2C taub=0.373 taud=2.402
 SizingPeriod:DesignDay,
  Corner Brook June 2% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.9,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN July (DB=>MCWB) 2%, MaxDB=26.6C MWB=18.6C taub=0.410 taud=2.338
 SizingPeriod:DesignDay,
  Corner Brook July 2% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       26.6,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN August (DB=>MCWB) 2%, MaxDB=25.9C MWB=18.9C taub=0.391 taud=2.385
 SizingPeriod:DesignDay,
  Corner Brook August 2% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.9,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.391,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.385;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN September (DB=>MCWB) 2%, MaxDB=22.5C MWB=17.8C taub=0.364 taud=2.457
 SizingPeriod:DesignDay,
  Corner Brook September 2% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.5,      !- Maximum Dry-Bulb Temperature {C}
        8.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       17.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.457;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN October (DB=>MCWB) 2%, MaxDB=17.1C MWB=13.8C taub=0.334 taud=2.498
 SizingPeriod:DesignDay,
  Corner Brook October 2% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.1,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.498;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN November (DB=>MCWB) 2%, MaxDB=13.6C MWB=11.8C taub=0.312 taud=2.459
 SizingPeriod:DesignDay,
  Corner Brook November 2% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.6,      !- Maximum Dry-Bulb Temperature {C}
        6.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.459;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN December (DB=>MCWB) 2%, MaxDB=7.3C MWB=6.0C taub=0.303 taud=2.291
 SizingPeriod:DesignDay,
  Corner Brook December 2% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.3,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.291;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN January (WB=>MCDB) .4%, DB=10.6C WB=9.4C taub=0.296 taud=2.276
 SizingPeriod:DesignDay,
  Corner Brook January .4% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.6,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN February (WB=>MCDB) .4%, DB=9.5C WB=7.9C taub=0.327 taud=2.169
 SizingPeriod:DesignDay,
  Corner Brook February .4% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.5,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.169;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN March (WB=>MCDB) .4%, DB=9.4C WB=7.9C taub=0.328 taud=2.304
 SizingPeriod:DesignDay,
  Corner Brook March .4% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.4,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        7.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.304;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN April (WB=>MCDB) .4%, DB=14.3C WB=11.6C taub=0.364 taud=2.320
 SizingPeriod:DesignDay,
  Corner Brook April .4% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.3,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.320;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN May (WB=>MCDB) .4%, DB=20.1C WB=15.7C taub=0.368 taud=2.396
 SizingPeriod:DesignDay,
  Corner Brook May .4% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.1,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.368,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.396;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN June (WB=>MCDB) .4%, DB=23.7C WB=20.0C taub=0.373 taud=2.402
 SizingPeriod:DesignDay,
  Corner Brook June .4% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.7,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN July (WB=>MCDB) .4%, DB=27.0C WB=21.9C taub=0.410 taud=2.338
 SizingPeriod:DesignDay,
  Corner Brook July .4% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       27.0,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN August (WB=>MCDB) .4%, DB=25.7C WB=21.7C taub=0.391 taud=2.385
 SizingPeriod:DesignDay,
  Corner Brook August .4% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.7,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.391,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.385;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN September (WB=>MCDB) .4%, DB=23.4C WB=20.6C taub=0.364 taud=2.457
 SizingPeriod:DesignDay,
  Corner Brook September .4% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       23.4,      !- Maximum Dry-Bulb Temperature {C}
        8.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.457;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN October (WB=>MCDB) .4%, DB=18.6C WB=16.8C taub=0.334 taud=2.498
 SizingPeriod:DesignDay,
  Corner Brook October .4% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       18.6,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.498;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN November (WB=>MCDB) .4%, DB=16.4C WB=14.8C taub=0.312 taud=2.459
 SizingPeriod:DesignDay,
  Corner Brook November .4% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.4,      !- Maximum Dry-Bulb Temperature {C}
        6.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.459;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN December (WB=>MCDB) .4%, DB=10.4C WB=9.3C taub=0.303 taud=2.291
 SizingPeriod:DesignDay,
  Corner Brook December .4% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.4,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.291;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN January (WB=>MCDB) 2%, MaxDB=6.4C MWB=5.6C taub=0.296 taud=2.276
 SizingPeriod:DesignDay,
  Corner Brook January 2% Condns WB=>MCDB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.4,      !- Maximum Dry-Bulb Temperature {C}
        6.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN February (WB=>MCDB) 2%, MaxDB=5.4C MWB=4.5C taub=0.327 taud=2.169
 SizingPeriod:DesignDay,
  Corner Brook February 2% Condns WB=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.4,      !- Maximum Dry-Bulb Temperature {C}
        7.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        4.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.169;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN March (WB=>MCDB) 2%, MaxDB=6.8C MWB=5.2C taub=0.328 taud=2.304
 SizingPeriod:DesignDay,
  Corner Brook March 2% Condns WB=>MCDB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        6.8,      !- Maximum Dry-Bulb Temperature {C}
        8.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        5.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.304;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN April (WB=>MCDB) 2%, MaxDB=11.5C MWB=9.0C taub=0.364 taud=2.320
 SizingPeriod:DesignDay,
  Corner Brook April 2% Condns WB=>MCDB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       11.5,      !- Maximum Dry-Bulb Temperature {C}
        8.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.320;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN May (WB=>MCDB) 2%, MaxDB=17.8C MWB=13.7C taub=0.368 taud=2.396
 SizingPeriod:DesignDay,
  Corner Brook May 2% Condns WB=>MCDB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       17.8,      !- Maximum Dry-Bulb Temperature {C}
       10.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       13.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.368,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.396;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN June (WB=>MCDB) 2%, MaxDB=21.1C MWB=18.0C taub=0.373 taud=2.402
 SizingPeriod:DesignDay,
  Corner Brook June 2% Condns WB=>MCDB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.1,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN July (WB=>MCDB) 2%, MaxDB=24.4C MWB=20.6C taub=0.410 taud=2.338
 SizingPeriod:DesignDay,
  Corner Brook July 2% Condns WB=>MCDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.4,      !- Maximum Dry-Bulb Temperature {C}
        9.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN August (WB=>MCDB) 2%, MaxDB=24.0C MWB=20.4C taub=0.391 taud=2.385
 SizingPeriod:DesignDay,
  Corner Brook August 2% Condns WB=>MCDB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.0,      !- Maximum Dry-Bulb Temperature {C}
        9.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       20.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.391,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.385;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN September (WB=>MCDB) 2%, MaxDB=21.4C MWB=18.9C taub=0.364 taud=2.457
 SizingPeriod:DesignDay,
  Corner Brook September 2% Condns WB=>MCDB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       21.4,      !- Maximum Dry-Bulb Temperature {C}
        8.8,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.457;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN October (WB=>MCDB) 2%, MaxDB=16.6C MWB=14.5C taub=0.334 taud=2.498
 SizingPeriod:DesignDay,
  Corner Brook October 2% Condns WB=>MCDB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.6,      !- Maximum Dry-Bulb Temperature {C}
        7.2,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       14.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.498;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN November (WB=>MCDB) 2%, MaxDB=13.5C MWB=11.9C taub=0.312 taud=2.459
 SizingPeriod:DesignDay,
  Corner Brook November 2% Condns WB=>MCDB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       13.5,      !- Maximum Dry-Bulb Temperature {C}
        6.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.459;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN December (WB=>MCDB) 2%, MaxDB=7.2C MWB=6.1C taub=0.303 taud=2.291
 SizingPeriod:DesignDay,
  Corner Brook December 2% Condns WB=>MCDB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        7.2,      !- Maximum Dry-Bulb Temperature {C}
        5.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.291;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN January (DB=>MCWB) 5%, MaxDB=2.6C MWB=1.6C taub=0.296 taud=2.276
 SizingPeriod:DesignDay,
  Corner Brook January 5% Condns DB=>MCWB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.6,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.7,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.296,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.276;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN February (DB=>MCWB) 5%, MaxDB=2.5C MWB=1.3C taub=0.327 taud=2.169
 SizingPeriod:DesignDay,
  Corner Brook February 5% Condns DB=>MCWB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        2.5,      !- Maximum Dry-Bulb Temperature {C}
       10.1,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        1.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.327,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.169;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN March (DB=>MCWB) 5%, MaxDB=5.0C MWB=2.9C taub=0.328 taud=2.304
 SizingPeriod:DesignDay,
  Corner Brook March 5% Condns DB=>MCWB,     !- Name
          3,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        5.0,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        2.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.328,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.304;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN April (DB=>MCWB) 5%, MaxDB=9.8C MWB=6.2C taub=0.364 taud=2.320
 SizingPeriod:DesignDay,
  Corner Brook April 5% Condns DB=>MCWB,     !- Name
          4,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        9.8,      !- Maximum Dry-Bulb Temperature {C}
       11.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        6.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.4,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.320;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN May (DB=>MCWB) 5%, MaxDB=16.8C MWB=11.1C taub=0.368 taud=2.396
 SizingPeriod:DesignDay,
  Corner Brook May 5% Condns DB=>MCWB,     !- Name
          5,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       16.8,      !- Maximum Dry-Bulb Temperature {C}
       14.6,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       11.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.9,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.368,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.396;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN June (DB=>MCWB) 5%, MaxDB=22.0C MWB=15.3C taub=0.373 taud=2.402
 SizingPeriod:DesignDay,
  Corner Brook June 5% Condns DB=>MCWB,     !- Name
          6,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       22.0,      !- Maximum Dry-Bulb Temperature {C}
       13.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       15.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.373,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.402;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN July (DB=>MCWB) 5%, MaxDB=25.0C MWB=18.0C taub=0.410 taud=2.338
 SizingPeriod:DesignDay,
  Corner Brook July 5% Condns DB=>MCWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       25.0,      !- Maximum Dry-Bulb Temperature {C}
       12.4,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.7,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.410,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.338;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN August (DB=>MCWB) 5%, MaxDB=24.2C MWB=18.1C taub=0.391 taud=2.385
 SizingPeriod:DesignDay,
  Corner Brook August 5% Condns DB=>MCWB,     !- Name
          8,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       24.2,      !- Maximum Dry-Bulb Temperature {C}
       11.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       18.1,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        6.3,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.6,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.391,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.385;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN September (DB=>MCWB) 5%, MaxDB=20.6C MWB=16.9C taub=0.364 taud=2.457
 SizingPeriod:DesignDay,
  Corner Brook September 5% Condns DB=>MCWB,     !- Name
          9,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       20.6,      !- Maximum Dry-Bulb Temperature {C}
       10.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       16.9,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        7.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.8,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.364,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.457;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN October (DB=>MCWB) 5%, MaxDB=14.9C MWB=12.3C taub=0.334 taud=2.498
 SizingPeriod:DesignDay,
  Corner Brook October 5% Condns DB=>MCWB,     !- Name
         10,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       14.9,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       12.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.1,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        2.9,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.334,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.498;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN November (DB=>MCWB) 5%, MaxDB=10.8C MWB=9.3C taub=0.312 taud=2.459
 SizingPeriod:DesignDay,
  Corner Brook November 5% Condns DB=>MCWB,     !- Name
         11,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       10.8,      !- Maximum Dry-Bulb Temperature {C}
        9.9,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        9.2,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.0,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.312,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.459;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
 ! Corner Brook_NL_CAN December (DB=>MCWB) 5%, MaxDB=4.6C MWB=3.6C taub=0.303 taud=2.291
 SizingPeriod:DesignDay,
  Corner Brook December 5% Condns DB=>MCWB,     !- Name
         12,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
        4.6,      !- Maximum Dry-Bulb Temperature {C}
        9.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        3.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
        8.5,      !- Daily Wet-Bulb Temperature Range {deltaC}
     99515.,      !- Barometric Pressure {Pa}
        3.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        220,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.303,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.291;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
 
